<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Cold-Junction Compensation and Calibration in Thermocouple Modules — X. Blog</title>
  <meta name="description" content="When calibrating a thermocouple module, numbers sometimes refuse to add up. Often, a small, unglamorous sensor buried on the circuit board becomes the accuracy bottleneck instead of the thermocouple…">
  
  
<link rel="stylesheet" href="/css/fieldnotes.css">

  <link rel="alternate" type="application/atom+xml" title="X. Blog" href="/atom.xml">
  
  <script>window.MathJax={tex:{inlineMath:[['$','$'],['\\(','\\)']]},options:{skipHtmlTags:['script','noscript','style','textarea','pre','code']}};</script>
  <script defer src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js"></script>
  
<meta name="generator" content="Hexo 7.3.0"></head>
<body>
  <a class="skip-link" href="#main">Skip to content</a>
  <div class="site-wrap">
    <header class="site-header">
      <a class="site-name" href="/">X. Blog<span class="site-dot">.</span></a>
      <nav aria-label="Main navigation">
        <a href="/">Notes</a>
        <a href="/archives/">Archive</a>
        <a href="/tags/">Topics</a>
        <a href="/latex/">Documents</a>
        <a href="/about/">About</a>
        <button type="button" class="search-toggle" data-open-search aria-haspopup="dialog" aria-controls="site-search">Search</button>
      </nav>
    </header>
    <dialog id="site-search" class="search-dialog" aria-labelledby="search-title" data-index="/content.json" data-root="/">
  <div class="search-panel">
    <div class="search-heading"><h2 id="search-title">Search notes</h2><button type="button" data-close-search aria-label="Close search">Close <span aria-hidden="true">×</span></button></div>
    <form role="search">
      <label for="search-query">Find a skill, tool, or topic</label>
      <input id="search-query" type="search" placeholder="Try MATLAB, Modbus, calibration…" autocomplete="off" enterkeyhint="search" aria-controls="search-results">
    </form>
    <p class="search-status" role="status" aria-live="polite">Search titles and full post content.</p>
    <ul id="search-results" class="search-results"></ul>
  </div>
</dialog>
<script type="module" src="/js/search.js"></script>

    <main id="main"><article class="post">
  <a class="back-link" href="/">← All notes</a>
  <header class="post-heading"><div class="note-meta"><time datetime="2026-09-04T14:00:00.000Z">05 Sep 2026</time></div><h1>Cold-Junction Compensation and Calibration in Thermocouple Modules</h1>
  <div class="post-topics"><a href="/tags/AI/">AI</a></div></header>
  <div class="prose"><script src="/assets/js/APlayer.min.js"> </script><p>When calibrating a thermocouple module, numbers sometimes refuse to add up. Often, a small, unglamorous sensor buried on the circuit board becomes the accuracy bottleneck instead of the thermocouple wire itself. This post examines why this occurs and details six methods to address it, ranging from a five-minute procedural fix to a permanent hardware modification.</p>
<p>This guide is written around a real 8-channel module, referred to here as the <strong>AFEA-TC-08</strong>, but nothing discussed is exclusive to that board. Every thermocouple input module on the market, from low-cost boards to laboratory-grade acquisition systems, operates on the same principle and inherits the same fundamental weakness.</p>
<span id="more"></span>

<h2 id="1-How-a-thermocouple-actually-works"><a href="#1-How-a-thermocouple-actually-works" class="headerlink" title="1. How a thermocouple actually works"></a>1. How a thermocouple actually works</h2><p>A thermocouple consists of two different metal wires joined at one end. Heating that joint while cooling (or leaving at ambient temperature) the other ends produces a small voltage across them—typically a few tens of microvolts per degree of difference. This is the Seebeck effect, and it is the entire principle behind every thermocouple.</p>
<p>The critical concept is <em>difference</em>. A thermocouple does not produce a voltage that corresponds to its own absolute temperature. It produces a voltage dependent on the temperature difference between its two ends. Placing a probe in a 100 °C oven while leaving the other end on a workbench means the resulting voltage is a product of both the oven and the bench – not the oven alone. </p>
<h2 id="2-Why-a-module-needs-a-second-sensor"><a href="#2-Why-a-module-needs-a-second-sensor" class="headerlink" title="2. Why a module needs a second sensor"></a>2. Why a module needs a second sensor</h2><p>Because a thermocouple only reports a difference, the measurement module must independently determine the temperature of the second end in order to calculate the temperature of the first.</p>
<p>This second end is not a deliberate design addition; it appears automatically. An instrument’s internal wiring is ordinary copper, while a thermocouple’s wires are specific alloys chosen so the pair produces a predictable voltage. Wherever that alloy wire ends and copper begins, a second, unplanned thermocouple junction forms. On almost every module, this occurs at the screw terminals where the probe is connected.</p>
<p>Therefore, every thermocouple measurement genuinely involves two junctions:</p>
<ul>
<li>The deliberate junction placed at the actual measurement point.</li>
<li>The automatic junction that forms at the terminals.</li>
</ul>
<p>To recover the temperature at the first junction, the module needs to know the temperature at the second. This requirement is the basis of <strong>cold-junction compensation</strong>.</p>
<h2 id="3-The-measurement-chain-step-by-step"><a href="#3-The-measurement-chain-step-by-step" class="headerlink" title="3. The measurement chain, step by step"></a>3. The measurement chain, step by step</h2><p>Every thermocouple module performs the same four fundamental steps:</p>
<ol>
<li><strong>Measure the voltage</strong> the thermocouple pair produces. Because this voltage is tiny, an amplifier raises it before an ADC digitises it.</li>
<li><strong>Measure the terminal temperature independently</strong>, using a standard sensor (a thermistor, an RTD, or a small temperature IC) placed near the terminals.</li>
<li><strong>Convert that sensor reading into an equivalent voltage</strong>, using a published reference table for the specific thermocouple type in use.</li>
<li><strong>Add the two voltages together and convert back to temperature</strong>, using the same table run in reverse.</li>
</ol>
<p>Steps 1, 3, and 4 are fixed by physics and international standards, varying little between products. Step 2 is where designs diverge and it determines a module’s real-world accuracy far more than the ADC’s resolution.</p>
<table>
<thead>
<tr>
<th>Cold-junction approach</th>
<th>Typical accuracy</th>
<th>Where it is found</th>
</tr>
</thead>
<tbody><tr>
<td>A temperature IC on the PCB, some distance from the terminals</td>
<td>±0.5 to ±2 °C</td>
<td>Low-cost modules, including AFEA-TC-08</td>
</tr>
<tr>
<td>A temperature IC deliberately placed beneath the terminal block</td>
<td>±0.3 to ±0.5 °C</td>
<td>Mid-range modules</td>
</tr>
<tr>
<td>A thermistor or RTD embedded in a thermally isolated block</td>
<td>±0.1 °C</td>
<td>Laboratory-grade acquisition systems</td>
</tr>
<tr>
<td>An external ice-point reference cell</td>
<td>±0.01 °C</td>
<td>Metrology-lab standards</td>
</tr>
</tbody></table>
<p>The AFEA-TC-08 features an instrumentation-amplifier front end, a 16-bit simultaneous-sampling ADC, and an on-board temperature sensor supplying the cold-junction reading. That sensor is specified at roughly ±0.3 °C on its own. However, its actual contribution to measurement error is usually worse than that specification suggests. The critical metric is not the sensor’s inherent accuracy, but how perfectly its reading matches the exact temperature at the terminals a few centimetres away.</p>
<h2 id="4-Turning-voltage-into-temperature-the-reference-table"><a href="#4-Turning-voltage-into-temperature-the-reference-table" class="headerlink" title="4. Turning voltage into temperature: the reference table"></a>4. Turning voltage into temperature: the reference table</h2><p>To convert a thermocouple’s voltage into a temperature, a reference table is required. Standards bodies publish these tables for each thermocouple type, detailing the exact voltage produced when one junction is held at precisely 0 °C (historically, an ice bath) and the other is at a variable temperature <code>T</code>. </p>
<p>This article designates that table as <code>E(T)</code>, and its reverse-lookup (voltage in, temperature out) as <code>E^-1(V)</code>.</p>
<p>A few approximate values for Type E, used as the running example throughout this text:</p>
<table>
<thead>
<tr>
<th><code>T</code></th>
<th><code>E(T)</code></th>
</tr>
</thead>
<tbody><tr>
<td>−100 °C</td>
<td>−5.237 mV</td>
</tr>
<tr>
<td>0 °C</td>
<td>0.000 mV</td>
</tr>
<tr>
<td>25 °C</td>
<td>1.495 mV</td>
</tr>
<tr>
<td>100 °C</td>
<td>6.319 mV</td>
</tr>
<tr>
<td>200 °C</td>
<td>13.421 mV</td>
</tr>
</tbody></table>
<p>This table is rarely referenced manually—the module’s firmware executes the lookups. However, understanding what the table represents is crucial for the next section.</p>
<blockquote>
<p><strong>A note on trust:</strong> The EMF values quoted anywhere in this article are approximate. Before applying them to critical calibrations, they should be verified against the NIST ITS-90 thermocouple database. An incorrect digit in a reference table is nearly impossible to spot from the final results alone.</p>
</blockquote>
<h2 id="5-Why-real-junctions-aren’t-at-0-°C-and-how-the-table-still-works"><a href="#5-Why-real-junctions-aren’t-at-0-°C-and-how-the-table-still-works" class="headerlink" title="5. Why real junctions aren’t at 0 °C, and how the table still works"></a>5. Why real junctions aren’t at 0 °C, and how the table still works</h2><p>A common source of confusion is that neither of the two real junctions in a typical setup is ever at 0 °C. The probe tip might be at 100 °C, and the terminal block at 23 °C. </p>
<p>So how does a table built around 0 °C function? The concept is similar to how UTC operates for global time zones. No one in Tokyo or New York is actually on UTC time, but because both cities’ clocks are defined as an offset <em>from</em> UTC, the time difference between them can be calculated by comparing each to that shared reference. 0 °C does not need to be a physical temperature in the system; it only needs to be a fixed mathematical reference point.</p>
<p>Because voltages between temperatures are additive, the voltage between <em>any two</em> temperatures can be found by routing the calculation through 0 °C:</p>
</div>
  <nav class="post-navigation" aria-label="More notes"><a href="/2026/10/12/soleringGuide/"><span>Newer note</span>Soldering guide</a><a href="/2026/08/26/cableDropCompensation/"><span>Older note</span>Cable Drop Compensation</a></nav>
</article>
</main>
    <footer class="site-footer"><span>© 2026 X.</span><a href="/atom.xml">RSS feed <span aria-hidden="true">↗</span></a></footer>
  </div>
</body>
</html>
